\begin{center}
  \vspace*{0.5em}
  {\color{cleanprimary}\Huge\bfseries Cleanroom Environmental Monitoring Report} \\[0.4em]
  {\color{cleansecondary}\large Q3 Routine Microbiological and Particle Evaluation} \\[1.5em]
\end{center}

\begin{tcolorbox}[colback=white, colframe=cleanline, boxrule=0.6pt, arc=3pt, left=8pt, right=8pt, top=8pt, bottom=8pt]
\begin{tabularx}{\textwidth}{lXlX}
  \textbf{Facility Location:} & Apex Suite 4, Filling Line B & \textbf{Monitoring Period:} & August 1 -- August 3, 2026 \\
  \textbf{Cleanroom Class:} & ISO Class 5 (Grade A) \& ISO Class 7 (Grade C) & \textbf{Report Number:} & RP-EM-2026-0804 \\
  \textbf{Operation State:} & Operational (In-Operation) & \textbf{Inspector:} & Dr. Evelyn Thorne \\
  \textbf{Date of Issue:} & August 4, 2026 & \textbf{Status:} & \alertbadge \\
\end{tabularx}
\end{tcolorbox}

\begin{summarybox}
This report summarizes the routine environmental monitoring (EM) results obtained for the Grade A filling zone (ISO Class 5) and the surrounding Grade C cleanroom background (ISO Class 7) at the Apex Suite 4 facility during the Q3 operational monitoring cycle. The assessment includes non-viable particle counts (0.5\,\um{} and 5.0\,\um{} fractions), active air microbiological sampling, passive settle plates, and surface contact plates for personnel and equipment. 

A total of twenty-four (24) locations were monitored. Overall compliance was high, with 23 of 24 points meeting all regulatory action limits. However, an Action Limit exceedance for 0.5\,\um{} non-viable particles was observed at Location \textbf{L-A03} (Needle Assembly Bench) during mechanical setup on August 2. Active air and settle plate microbial counts remained within alert levels. This report outlines the data, describes the trend analysis, and documents the immediate corrective actions implemented.
\end{summarybox}

\section{Scope \& Standards}
Environmental monitoring was performed in compliance with the following standard operating procedures and international guidelines:
\begin{itemize}
  \item \textbf{ISO 14644-1:2015} \cite{iso14644}: Cleanrooms and associated controlled environments --- Part 1: Classification of air cleanliness by particle concentration.
  \item \textbf{EU GMP Annex 1 (2022 Revision)} \cite{eugmpannex1}: Manufacture of Sterile Medicinal Products.
  \item \textbf{SOP-QC-MICRO-402}: Routine Environmental Monitoring of Aseptic Processing Areas.
\end{itemize}
The monitoring protocol is designed to ensure that air quality, surface cleanliness, and microbial levels are maintained within acceptable limits to mitigate product contamination risk during sterile filling.
