\section{Monitoring Results}
Measurements collected during the monitoring period are tabulated below. Table~\ref{tab:viable_nonviable_results} outlines particle concentrations and microbial growth across high-risk locations.

\begin{table}[h!]
\centering
\caption{Non-Viable and Viable Monitoring Results (August 1--3, 2026)}
\label{tab:viable_nonviable_results}
\small
\begin{tabularx}{\textwidth}{l p{2.2cm} c c c c c c r}
  \toprule
  \textbf{ID} & \textbf{Location Description} & \textbf{Grade} & \multicolumn{2}{c}{\textbf{Particles (\mthree{})}} & \textbf{Active Air} & \textbf{Settle} & \textbf{Contact} & \textbf{Status} \\
  \cmidrule(lr){4-5}
  & & & \(\ge 0.5\,\um\) & \(\ge 5.0\,\um\) & \textbf{(CFU)} & \textbf{(CFU)} & \textbf{(CFU)} & \\
  \midrule
  \rowcolor{cleanbg}
  \textbf{L-A01} & Under Laminar Flow A & Grade A & \(280\) & \(0\) & \(0\) & \(0\) & \(0\) & \passbadge \\
  \textbf{L-A02} & Filling Vessel Interface & Grade A & \(1,420\) & \(4\) & \(0\) & \(0\) & \(0\) & \passbadge \\
  \rowcolor{cleanbg}
  \textbf{L-A03} & Needle Assembly Bench & Grade A & \(\mathbf{4,890}\)\textsuperscript{*} & \(18\) & \(0\) & \(0\) & \(1\) & \actionbadge \\
  \textbf{L-A04} & Capping Station Bowl & Grade A & \(2,110\) & \(8\) & \(0\) & \(0\) & \(0\) & \passbadge \\
  \rowcolor{cleanbg}
  \textbf{L-C01} & Suite 4 Main Corridor & Grade C & \(142,500\) & \(840\) & \(12\) & \(8\) & \(4\) & \passbadge \\
  \textbf{L-C02} & Material Entry Airlock & Grade C & \(210,400\) & \(1,120\) & \(18\) & \(14\) & \(9\) & \passbadge \\
  \rowcolor{cleanbg}
  \textbf{L-C03} & Personnel Gowning Room & Grade C & \(295,800\) & \(1,940\) & \(\mathbf{52}\)\textsuperscript{\(\dagger\)} & \(18\) & \(15\) & \alertbadge \\
  \textbf{L-C04} & Conveyor Exit Buffer & Grade C & \(84,200\) & \(410\) & \(6\) & \(3\) & \(2\) & \passbadge \\
  \bottomrule
\end{tabularx}
\vspace{0.4em}
\begin{flushleft}
  \footnotesize
  \textsuperscript{*} Exceeds Grade A Action Limit (\(3,520\) particles/\mthree{}). See Section 4 for investigation details. \\
  \textsuperscript{\(\dagger\)} Exceeds Grade C Alert Limit (\(50\) CFU/\mthree{}).
\end{flushleft}
\end{table}

\subsection{Non-Viable Particle Trend Analysis}
Trend analysis of Location \textbf{L-A03} (Needle Assembly Bench) shows a sudden spike in particle concentration during Shift 2 on August 2. Figure~\ref{fig:particle_trend} represents the historical counts over the last 10 monitoring intervals.

\begin{figure}[h]
\centering
\begin{tikzpicture}
  \begin{axis}[
    width=0.9\textwidth,
    height=6cm,
    xlabel={Monitoring Shift / Date (August 1--3, 2026)},
    ylabel={Particles per \mthree{} (\(\ge 0.5\,\um\))},
    xmin=1, xmax=10,
    ymin=0, ymax=6000,
    xtick={1,2,3,4,5,6,7,8,9,10},
    xticklabels={S1 (8/1), S2 (8/1), S3 (8/1), S1 (8/2), S2 (8/2), S3 (8/2), S1 (8/3), S2 (8/3), S3 (8/3), Q4 Setup},
    grid=both,
    grid style={line width=.1pt, draw=cleanline},
    major grid style={line width=.2pt, draw=cleanline},
    axis lines=left,
    legend pos=north west,
    legend cell align={left},
    every tick label/.append style={font=\footnotesize},
    label style={font=\small},
    title={0.5\,\um{} Non-Viable Particles Trend at Location L-A03}
  ]
    % Data
    \addplot[
      color=cleansecondary,
      mark=*,
      thick,
      mark options={fill=cleansecondary}
    ] coordinates {
      (1, 1100)
      (2, 950)
      (3, 1200)
      (4, 1400)
      (5, 4890)
      (6, 1600)
      (7, 980)
      (8, 1050)
      (9, 1120)
      (10, 1010)
    };
    \addlegendentry{Measured Concentration}

    % Action Limit Line
    \addplot[
      color=cleanalert,
      dashed,
      domain=1:10,
      thick
    ] {3520};
    \addlegendentry{Grade A Action Limit (3520/\mthree{})}
    
    % Alert Limit Line
    \addplot[
      color=cleanaccent,
      dashed,
      domain=1:10,
      thick
    ] {2000};
    \addlegendentry{Internal Alert Limit (2000/\mthree{})}

  \end{axis}
\end{tikzpicture}
\caption{Historical non-viable particle concentrations (0.5\,\um) at Location L-A03.}
\label{fig:particle_trend}
\end{figure}
